# 第四题扩展数据与全日期实验结果

## 1. 扩展了什么

本次扩展的是同一微网真实日期的实验覆盖面。原始附件仍是 2025 年单站观测，未添加虚构年份、站点或扰动观测。全年观测 365 天、52,560 个十分钟时段，其中 1 月为暖启动，正式可评估日期为 2 月 1 日至 12 月 31 日的 334 天、48,096 个时段。全部日期已形成可复用数据集和场景库。场景单元是模型输入，不能算成独立观测样本。

| dataset | rows_or_cells | unique_days | primary_key |
| --- | --- | --- | --- |
| observations | 52560 | 365 | date,slot_index |
| evaluation | 48096 | 334 | date,slot_index |
| released_inputs | 120240 | 334 | date,release_hour,slot_index |
| scenario_cells | 529056 | 334 | date,quantile,slot_index |
| pilot_days | 66 | 66 | date |

上一版风险前沿仅使用 11 个事后挑选的月度压力日，控制相图仅使用 4 个指定日。本次完整实验使用全部可评估日期，共 334 天，避免仅挑选不利或有利结果。开发期为 2—6 月（150 天；完整实验 150 天），验证期为 7—9 月（92 天；完整实验 92 天），测试期为 10—12 月（92 天；完整实验 92 天）。价格预测实验覆盖全部 334 天。其余本报告总量只表示抽样日期合计，不外推成年总量。

## 2. 口径修正及与旧版的关系

场景概率由分位点中点划分，11 个场景并非等概率。新代码按离散概率精确计算 CVaR，保留旧版最高两个成本平均值作为对照列。旧图上的该近似值不能直接当作本报告的 CVaR。

新实验还对每个场景以及实际日回放统一固定日末电量为继承的第二问日末边界，避免通过消耗期末库存换取费用优势。旧扩展脚本的实际日回放没有固定日末电量。因此新结果不能与旧 11 日结果混合后计算收益；需要同口径重算。

零历史日的价格初始化改用题给附件 1 的电价曲线，负荷初始化使用附件 1 的负荷曲线，随后只使用过去观测。旧函数使用 1 月全月中位数初始化 1 月 1 日价格预测、全年负荷中位数兜底，这些值可通过历史残差影响早期评估，新流程消除了这条路径。

本次控制实验沿用原版的继承状态锚点和完成日储能再优化。购电修正遵守发布时钟，但储能回放使用当日完整实测序列，所以费用是具有事后储能再调度的匹配回放结果，尚不等于完整在线控制效果。全年及指定日期此前已被查看，本次时间划分是回顾性验证，不能宣称为从未见过的独立外部测试。

## 3. 实际运行的实验

- 因果电价预测：20 组窗口—衰减组合 × 334 天，每个日期 144 时段；按验证期 MAE 选参数，再报告测试期表现。不能以全部日期最低误差作为测试精度。
- 风险前沿：334 天 × 7 个风险权重，11 个共尾净负荷—电价场景。
- 场景分辨率：334 天 × 3/5/7/11 个场景，在风险权重 0.02 下比较；11 场景结果复用相同计算。
- 控制相图：334 天 × 5 个执行增益 × 5 个储备分位水平，按验证期平均费用选参数，再冻结到测试期。

求解失败条目数为 0；失败内容如有则逐条保存在 failed_jobs.csv，不用零值代替。风险表完成 2338 行、分辨率表 1336 行、控制表 8350 行，全部 334 日 × 全部参数组合无缺失。

## 4. 风险前沿真实结果

下表为全部 334 个真实评估日的匹配平均，成本单位为元/日，紧急电量为 kWh/日，耗时为秒/日前 LP（含一级与二级择优）。

| risk_weight | days | mean_cost_yuan | mean_emergency_kwh | mean_solver_sec |
| --- | --- | --- | --- | --- |
| 0 | 334 | 43497.2 | 268.489 | 0.7469 |
| 0.0025 | 334 | 43529 | 264.142 | 0.752218 |
| 0.005 | 334 | 43559.6 | 263.648 | 0.772728 |
| 0.01 | 334 | 43617 | 259.868 | 0.784207 |
| 0.02 | 334 | 43721.5 | 250.44 | 0.814924 |
| 0.05 | 334 | 44897.6 | 120.608 | 0.750478 |
| 0.1 | 334 | 44898.3 | 115.372 | 7.58156 |

risk_paired.csv 提供同日期相对风险中性方案的费用变化、紧急量降低及按月份聚类重采样的 95% 描述性区间。该汇总沿用月份聚类重采样口径，未另算连续七日块 Bootstrap。风险权重体现费用与可靠性的偏好，本实验不根据测试结果宣布某个风险权重普适最优。

## 5. 控制参数的冻结测试

下表选参仅依据验证期。formal_reference 为原版执行增益 0.5、储备分位 0.2；no_update 为完全不修改合同。费用为元/日，紧急量为 kWh/日。

| role | split | gain | reserve_quantile | days | mean_cost_yuan | mean_emergency_kwh |
| --- | --- | --- | --- | --- | --- | --- |
| validation_selected | test | 0 | 0 | 92 | 46892.4 | 485.299 |
| validation_selected | validation | 0 | 0 | 92 | 46079.8 | 698.113 |
| formal_reference | test | 0.5 | 0.2 | 92 | 46867.6 | 360.087 |
| formal_reference | validation | 0.5 | 0.2 | 92 | 46229.4 | 516.16 |
| no_update | test | 0 | 0 | 92 | 46892.4 | 485.299 |
| no_update | validation | 0 | 0 | 92 | 46079.8 | 698.113 |

测试期有 3 个月、92 个连续日期，不能据此证明全年稳定优越。不同控制参数下的费用与紧急电量必须同时比较；平均费用最低不等于最可靠。

## 6. 因果价格预测的冻结测试

| role | split | window_days | decay_days | days | mae | rmse | coverage80 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| validation_selected | test | 14 | 28 | 92 | 0.0930182 | 0.119951 | 0.816878 |
| validation_selected | validation | 14 | 28 | 92 | 0.0924404 | 0.120935 | 0.826389 |
| formal_reference | test | 35 | 14 | 92 | 0.095604 | 0.123904 | 0.813859 |
| formal_reference | validation | 35 | 14 | 92 | 0.0950916 | 0.124896 | 0.821407 |

误差单位为元/kWh，coverage80 是经验覆盖率比例。价格最优参数本次只在预测实验中评估，没有偷偷替换控制实验的正式 35 日窗口、14 日衰减。因此不能把价格 MAE 的下降直接写成已经实现的费用下降。

## 7. 物理与可复现检查

风险规划与实际回放最大等式残差为 4.32e-12 kWh，日末边界最大残差为 0 kWh；连续 LP 的最大同时充放电量为 0 kWh。控制回放最大平衡残差为 2.84e-13 kWh，状态递推残差为 3.75e-12 kWh。若同时充放电超过数值容差，必须升级为含充放电模式二元变量的模型，不能将连续 LP 默认为严格互斥模型。

全部原始附件和原论文保持原样。数据/目录保存真实观测、继承输入、发布信息输入、场景数组、日期划分及源文件哈希；脚本/目录保存全部计算与绘图入口；本报告和具体方案说明各指标的定义、样本口径与后续执行方法。

## 8. 下一步实验的执行条件

本次验证集选出的控制参数为 γ=0、τ=0。它在验证期相对原参数费用变化为 -149.59 元/日，在测试期变化为 +24.79 元/日，测试紧急量变化为 +125.21 kWh/日。若验证改善而测试退化，不能替换正式控制方案，应保持原参数并把参数季节稳定性作为全量实验重点。

验证期选择的价格参数为 14 日窗口、28 日衰减；测试 MAE 从原参数的 0.095604 降到 0.093018 元/kWh，变化为 -2.70%。这可支持价格预测层的进一步比较，但尚未构成使用新价格参数重新求解调度后的经济收益证据。

先检查验证及测试是否同向改善，再使用 --scale full 扩展至全部 334 天。完整计算在独立的全日期实验结果目录生成同结构表格，不覆盖预实验。全量结果仍属于当前站点、当前年度的回顾性研究。要增加真实年份或站点样本，必须取得同站新年度或新站点的同步负荷、光伏、电价、预测发布记录和设备参数；当前文件不包含这些数据。
